# Рабочие чертежи ВК и ОВ в дизайн-проекте квартиры/дома

Своими словами, по итогам веб-разведки (WebSearch/WebFetch, Exa/Firecrawl были недоступны).
[Н] — норма/стандарт, есть на что сослаться. [П] — практика/устоявшийся приём без прямой нормы.
[?] — встретил противоречивые цифры у разных источников, не проверял по первоисточнику дословно.
Номер пункта СП/ГОСТ указываю, только если он реально встретился в выдаче; иначе — просто номер документа.

## 1. Состав альбома (какие листы вообще нужны)

Полного текста ГОСТ 21.601-2011 (ВК) и ГОСТ 21.602-2016 (ОВ) через поиск получить не удалось —
только рефераты. Из них и из практики состав рабочей документации [Н]:

- Общие данные (ведомость чертежей, экспликация, техпоказатели).
- **Основной комплект марки ВК**: планы систем водоснабжения и канализации по этажам, аксонометрические
  схемы В1/Т3/Т4/К1 отдельно от планов, узлы (водомерный узел, коллектор, места вводов).
- **Основной комплект марки ОВ**: планы отопления (радиаторы, стояки, тёплый пол), планы вентиляции
  (воздуховоды, решётки, вентустановки), при необходимости — схема холодоснабжения кондиционеров.
- Спецификация оборудования, изделий и материалов (ГОСТ 21.110-2013, форма 1) — отдельно по каждой марке.
- Эскизные чертежи нетиповых узлов, опросные листы, локальные сметы — по необходимости [Н].

Применительно к дизайн-проекту квартиры (не к полноценному ВК/ОВ-проекту с расчётом) практический
состав, который встречается у студий и в дизайн-школах [П]:

1. **План сантехнических точек (выводов)** — приборы, водорозетки ХВ/ГВ и канализационные выпуски
   с привязками от осей/стен и высотами от чистого пола, диаметры выпусков.
2. **План разводки ХВС/ГВС и канализации** — трассы от стояка/коллектора до точек, с уклонами
   канализации и обозначением диаметров; в дизайн-проекте часто совмещают с планом п.1.
3. **Аксонометрическая схема водопровода** и **аксонометрическая схема канализации** — отдельно
   друг от друга [Н, устоялось в практике оформления] — со всей арматурой, отметками этажей и стояков.
4. **План тёплого пола** — контуры по помещениям, шаг укладки (в т.ч. краевая зона у наружных стен),
   коллектор с адресом и количеством контуров, длины контуров.
5. **План радиаторов отопления** — тип, размер (ДхВхГ), тип подключения, места кранов Маевского,
   термоголовок.
6. **План вентиляции** — вентканалы, решётки притока/вытяжки, вентустановки (бризер, вытяжной
   вентилятор), при кухне без окна — принудительная вытяжка.
7. **План кондиционирования** — внутренние/наружные блоки, трассы фреона, места прокладки (короба,
   штробы), дренаж конденсата с уклоном и точкой сброса.
8. Спецификация/ведомость приборов и материалов, примечания.

Источники раздела: docs.cntd.ru (ГОСТ 21.601-2011, ГОСТ 21.602-2016), povodu.ru, m-strana.ru,
okno-pro.ru, studfile.net (аксонометрия), flatica.ru, art-dom.ru (состав плана сантехники дизайн-проекта).

## 2. Условные обозначения (ГОСТ 21.205-2016)

ГОСТ 21.205-2016 заменил ГОСТ 21.205-93 и объединил условные графические обозначения элементов
трубопроводных систем (водоснабжение, канализация, отопление, вентиляция, кондиционирование,
газоснабжение) плюс буквенно-цифровые обозначения трубопроводов [Н]. Полную таблицу через поиск
вытащить не удалось (страницы — платные архивы), собрал то, что подтвердилось на нескольких сайтах.

### Маркировка трубопроводов [Н] (буквы В/Т/К + цифра — индекс среды/функции)

| Индекс | Что это |
|---|---|
| В1 | хозяйственно-питьевой водопровод (ХВС) |
| В2 | противопожарный водопровод |
| В3–В9 | производственные системы водоснабжения (разные среды/качество воды) |
| Т1 | подающий трубопровод отопления |
| Т2 | обратный трубопровод отопления |
| Т3 | подающий трубопровод горячего водоснабжения (ГВС) |
| Т4 | циркуляционный трубопровод ГВС |
| Т5–Т8 | технологические/прочие теплоносители |
| К1 | бытовая (хозяйственно-бытовая) канализация |
| К2 | дождевая (ливневая) канализация |
| К3–К9 | производственная канализация (иловая, химически загрязнённая и др.) |

Это подтверждено двумя независимыми источниками (povodu.ru и WebSearch-агрегация форумов dwg.ru/abok.ru) —
базовые индексы В1/Т3/Т4/К1/К2 совпали, дальше (В3+, Т5+, К3+) — только один источник, помечаю [?] по
детализации, но сам принцип (буква = система, цифра = разновидность/качество) устойчив.

### Графика (по обрывочным данным, не проверено детально)

- Трубопроводы систем разного назначения различаются типом линии и/или цветом в легенде;
  на плане подписываются буквенно-цифровым индексом рядом с линией.
- Направление уклона канализации и водостока показывается стрелкой вдоль линии трубы (на аксонометрии —
  дополнительно отметками).
- Арматура (краны, вентили, обратные клапаны, ревизии) — отдельные условные значки по таблицам ГОСТ,
  расшифровка обычно даётся в «Условных обозначениях» на листе общих данных или на самом плане.
- При наложении элементов на аксонометрии — разрыв линии сети с буквенной меткой и тонкой пунктирной
  линией связи между точками разрыва [Н, из методички studfile.net].

**Что не удалось подтвердить [пропуск]:** точную графику значков (вид символа ревизии, обратного
клапана, задвижки, диффузора и т.п.) — страницы с картинками ГОСТ через WebFetch не открылись
(404/платный доступ). Для точной графики нужен PDF ГОСТ 21.205-2016 (см. источники) — открыть отдельно,
через файл, а не через поиск.

## 3. СП 30.13330.2020 — водопровод и канализация

- Действует с 01.07.2021, заменил СНиП 2.04.01-85* [Н]. Область — здания до 75 м (жилые) /
  до 50 м (прочие) [Н].
- **Уклон отводных трубопроводов** [Н, из роли plumbing-engineer.md, п. 19.1]: i = 1/d
  (Ø110 → 0,010; Ø50 → 0,020; Ø40 → 0,025), максимум 0,15. Подтверждено калькуляторами на основе СП
  (e-ska.ru) — совпадает с уже записанным в роли.
- **Ревизии на стояке** [Н]: на нижнем и верхнем этажах, далее через каждые 3 этажа в средней части.
- **Ревизии/прочистки на горизонтальной магистрали** [Н, по совокупности источников]: шаг ≈ 8 м
  при Ø50, 10 м при Ø100, 15 м при Ø150 и более; обязательна ревизия/прочистка сразу после поворота
  трассы.
- **Вытяжная часть канализационного стояка (фановая труба)** [Н]: выводится вертикально через кровлю
  или сборную вентшахту — не менее 0,2 м над плоской неэксплуатируемой/скатной кровлей, не менее 0,1 м
  над обрезом сборной вентшахты, не менее 3,0 м над эксплуатируемой кровлей (при соблюдении доп. условий
  п. 18.22). Выводы держат не ближе 4 м (по горизонтали) от открывающихся окон и балконов. При высоте
  вывода над эксплуатируемой кровлей ≥ 3 м несколько стояков (от 4-х) объединяют в один вывод против
  обмерзания зимой; если условие не выполняется — стояки на кровлю не выводят, а решают иначе
  (обычно — через вентиляционный клапан, что для квартиры/дома в дизайн-проекте почти всегда и
  происходит, т. к. фановый стояк отдельным дизайн-проектом не проектируется — это зона общедомовой
  системы).
- Для квартиры/частного дома в контексте LINEA практический вывод: **вытяжка стояка — не наша зона**
  (общедомовая система в МКД или проект дома целиком), но нельзя её загораживать коробом без ревизии
  и замоноличивать — это уже в роли есть.

Источники: docs.cntd.ru/document/573741260, fkr-spb.ru (PDF СП 30.13330.2020), e-ska.ru
(расчёт по СП 30), usadba.guru, forum.abok.ru.

## 4. СП 60.13330.2020 — отопление, вентиляция, кондиционирование

- **Температура поверхности тёплого пола** [Н, но детали цифр — компиляция из вторичных источников,
  не из текста самого СП]: расчётные значения — 26 °C для помещений с постоянным пребыванием людей и
  31 °C для зон кратковременного пребывания (в т.ч. санузлы) упомянуты как норма СП 60.13330 [?] —
  встретилась только одна прямая формулировка «26/31», без указания номера таблицы/пункта; общие
  бытовые источники дают близкий, но не идентичный диапазон (26–28 °C жилые, до 31 °C влажные зоны,
  ≤ 23 °C детские). **Рекомендация:** в примечаниях писать именно 26 °C / 31 °C как ориентир СП
  60.13330 и сверять точный пункт по официальному тексту перед выпуском ответственного проекта —
  для дизайн-проекта это данность терморегулятора, а не расчёт.
- **Радиаторы, монтажные зазоры** [П, устоявшаяся практика, ссылка на СП встречается, но без номера
  пункта]: расстояние от пола до низа радиатора ≥ 100 мм (кое-где 100–150 мм), от верха радиатора до
  подоконника ≥ 100 мм, от стены до задней стенки радиатора 30–50 мм (для конвекции), центр радиатора —
  по центру оконного проёма, допуск ±20 мм. Это совпадает с уже зафиксированным в роли для сантехприборов
  допуском «±20 отдельно стоящие».
- **Прокладка у воздуховодов** [Н, уже в роли]: газопроводы, кабели, канализацию нельзя размещать
  внутри и ближе 100 мм от стенок воздуховода.
- Расчёт нагрузки и аэродинамика воздуховодов — вне дизайн-проекта, это зона проектной организации
  с допуском (граница ответственности уже верно зафиксирована в роли).

Источники: docs.cntd.ru/document/573697256 (редирект на платный доступ — не открылся), base.garant.ru,
forum.abok.ru, blog.vkvadrate.ru, htsn.ru, warm-market.ru, pronormy.ru.

## 5. СП 54.13330.2022 — воздухообмены

- **Нормативные расходы вытяжки** [Н, но конкретные цифры — по вторичным источникам, таблица 7.1
  самого СП не открыта]:
  - кухня с электроплитой — ≥ 60 м³/ч;
  - кухня с 4-конфорочной газовой плитой — ≥ 90 м³/ч;
  - раздельный санузел (ванная ИЛИ туалет) — 25 м³/ч каждый;
  - совмещённый санузел — 50 м³/ч.
- **Приток в жилые комнаты** [Н, [?] по формулировке]: 3 м³/ч на 1 м² жилой площади, если на человека
  приходится менее 20 м² общей площади квартиры; не менее 30 м³/ч на человека, если больше 20 м².
  Общий воздухообмен квартиры принимается по большей из величин: приток в жилые комнаты или суммарная
  вытяжка кухни+санузлов.
- Вытяжные отверстия — из кухонь (в т.ч. кухонь-ниш/студий), санузлов, ванных (душевых), гардеробных.
- Вентканалы и шахты — не сужать, не переносить [Н, уже в роли, со ссылкой на Постановление Госстроя
  № 170].

Источники: inner.su, proekt-kom.ru, tiflocentre.ru (текст СП 54.13330.2022), abok.ru, ecotermix.ru.

## 6. Тёплый пол — коллектор и раскладка (практика поверх норм)

- **Длина петли** [П, инженерная практика, не прямая норма СП]: ограничение — не длиной как таковой,
  а гидравлическим сопротивлением; ходовой ориентир — до 80 м для трубы Ø16 и до 100 м для трубы Ø20.
  Разница длин контуров одного коллектора — не более 15 м, иначе не свести балансировку вентилями.
- **Шаг укладки** [П]: 100–300 мм; в жилых комнатах обычно 200 мм, в помещениях с повышенными
  теплопотерями (угловые, у окон) — гуще.
- **Краевая зона** [П]: полоса 0,8–1,5 м вдоль наружных стен и под окнами — шаг уменьшают до 100–150 мм
  (комбинированная укладка), в центре помещения — 150–200 мм; резкий переход шага не делают, длину
  считают по «эквивалентному» среднему шагу.
- Коллектор — место на плане с привязкой, высота установки (уже в роли есть ≈ 1600 мм до люка
  ревизии — для коллектора это отдельная позиция, у коллекторных шкафов чаще низ на уровне
  700–1000 мм от пола, но это не встретилось как норма — [П], сверять по шкафу производителя).

Источники: iohouse.ru, buildingclub.ru, rembudsklad.org, skoba.pro, raywarm.ru.

## 7. Кондиционирование — дренаж и трассы фреона

- **Уклон дренажа конденсата** [?] — разброс источников: где-то называют минимум 3 % (3 см/м) как
  нижнюю границу, где-то практическую рекомендацию 1–2 см/м на всей трассе. В роли уже зафиксировано
  это же противоречие со ссылкой на СТО НОСТРОЙ (5±1) % — тоже не совпадает с «3 % минимум». Вывод:
  однозначной нормы для бытового кондиционера в открытых источниках нет, безопаснее закладывать не
  менее 1,5–2 см/м без обратных участков и без «горбов», а точную цифру сверять по СТО НОСТРОЙ
  2.23.1-2011 (первоисточник не открыт).
- Дренаж без прогиба и контруклонов — общее требование у всех источников [П]; при невозможности
  выдержать уклон — дренажная помпа.
- Формально дренаж кондиционера, врезаемый в канализацию, регулируется как её часть по СП 30.13330 —
  отсюда обязателен гидрозатвор/сифон на врезке (это уже есть в роли).
- Высота внутреннего блока от потолка, зоны, куда нельзя направлять поток (над кроватью/ТВ) — прямых
  норм не нашёл, это паспорт производителя + эргономика [П] (в роли уже помечено как [П]).

Источники: mastergrad.com, forum.abok.ru, kvent.ru, dantex.ru, osnmedia.ru — везде практические
статьи, не нормативный текст.

## 8. Оформление ведомостей и спецификаций

- Спецификация оборудования, изделий и материалов — по **ГОСТ 21.110-2013**, форма 1, для всех
  основных комплектов рабочих чертежей (в т.ч. ВК и ОВ) [Н].
- Обозначение файла/листа спецификации по шаблону вида `<шифр проекта>-ВК.СО`, `<шифр проекта>-ОВ.СО`
  [Н, пример из ГОСТ].
- Табличная часть спецификаций внутри графической части — по форме 7 ГОСТ Р 21.101-2020 либо по
  собственной форме СТО студии (допускается) [Н].
- Для дизайн-проекта практический минимум ведомости — не полная форма ГОСТ, а таблица: позиция,
  помещение, наименование прибора/арматуры, марка/модель (или «уточнить по паспорту»), количество,
  диаметр подключения, примечание. Это уже заложено в роли как «Ведомость точек ВК».

Источники: docs.cntd.ru (ГОСТ 21.110-2013), gostam.ru, stv39.ru.

## 9. Что обязательно писать в примечаниях

Обобщая роль + найденное:

- «Расчёт систем отопления/вентиляции/водоснабжения и подбор оборудования по нагрузке выполняет
  проектная организация с допуском СРО; дизайн-проект даёт геометрию, места и привязки».
- «Привязки сантехприборов уточнить по паспортам приобретённого оборудования до начала черновых работ».
- «Перенос/врезка в стояки, вентканалы и газовые сети — только по согласованию с управляющей
  организацией / газовой службой; переустройство оформляется отдельно (ЖК РФ ст. 25–26)».
- «Расчёт длины и количества контуров тёплого пола, гидравлическая балансировка коллектора — по
  проекту специализированной организации; на плане даны трассировка и ориентировочный шаг».
- «Вентканалы естественной вытяжки не сужать и не заужать врезками; при установке принудительной
  вытяжки — через обратный клапан».
- «Уклон дренажа кондиционера — непрерывный, без контруклонов; врезка в канализацию — через сифон».
- Ссылка на действующие СП вместо отменённых СНиП (это правило уже есть в роли, важно не терять).

## 10. Частые ошибки (по обрывочным данным + логике из уже собранной практики)

Прямых чек-листов «типичные ошибки чертежей ВК/ОВ дизайн-проекта» в выдаче почти не нашлось — рынок
пишет в основном про ошибки монтажа, а не черчения. То, что удалось вычленить и что стыкуется с уже
записанным в роли:

- Нулевой/обратный уклон канализации, не проверенный расчётом «длина × уклон» против запаса высоты
  пола (уже в роли — жёсткий запрет).
- Расчёт нагрузки отопления/вентиляции «на глаз» без теплотехнического расчёта — типичная претензия
  из статей о проектировании инженерных систем; для LINEA это подчёркивает границу ответственности
  (расчёт — не наш, геометрия — наша).
- Фрагментарный подход «по узлам» без общей схемы — то же самое, что решает аксонометрия как отдельный
  обязательный лист, а не «россыпь» частных эскизов.
- Расположение вытяжной решётки/диффузора без проверки на пересечение с балкой/коробом (частая
  практическая ошибка при монтаже вентиляции, встречается в статьях об ошибках монтажа) — на этапе
  чертежа стоит сверять высоты коробов вентиляции с высотами потолочных коробов от электрика/освещения.
- Резкий переход шага укладки тёплого пола без эквивалентного шага на стыке краевой и центральной
  зоны — тянет за собой холодные полосы; проверяется визуально по чертежу.

## Что добавить в роль `prompts/roles/plumbing-engineer.md`

1. **Таблицу маркировки трубопроводов** (В1/В2/Т1/Т2/Т3/Т4/К1/К2 — расшифровка) — сейчас в роли
   только сказано «маркировать В1/Т3/Т4/К1», но нет расшифровки и нет Т1/Т2/В2/К2, которые тоже
   встречаются в квартирных проектах (отопление, ливнёвка на плоской кровле дома/террасы, пожарный
   ввод в доме — редко, но бывает).
2. **Явное разделение аксонометрии на два отдельных листа** — «схема водопровода» и «схема
   канализации» раздельно (сейчас в роли аксонометрия не выделена отдельным пунктом рабочего порядка
   и чек-листа вообще — только упомянута маркировка на плане). Добавить пункт в «Рабочий порядок» и
   строку в чек-лист: «аксонометрия ХВС/ГВС и аксонометрия канализации выпущены отдельно, отметки
   стояков/этажей проставлены».
3. **Параметры коллектора тёплого пола**: длина петли (≤ 80 м Ø16 / ≤ 100 м Ø20), разница длин
   контуров ≤ 15 м, шаг в краевой зоне (100–150 мм на полосе 0,8–1,5 м у наружных стен/окон) vs
   центр (150–200 мм) — сейчас в разделе «Тёплый пол и отопление» этого нет совсем, есть только
   температура поверхности и общая раскладка.
4. **Уточнить температуру тёплого пола цифрами** 26 °C (постоянное пребывание) / 31 °C (кратковременное,
   санузлы) с явной пометкой [?] — сейчас в роли стоит расплывчатое «сверить значения по действующей
   редакции», лучше дать ориентир с пометкой неопределённости, чем пусто.
5. **Зазоры радиатора** численно: пол ≥ 100 мм, до подоконника ≥ 100 мм, до стены 30–50 мм, допуск
   центровки ±20 мм — в роли сейчас про радиаторы есть только «не зашивать коробом» и запрет переноса,
   геометрии подключения нет.
6. **Ревизии на трассе К1** конкретнее: шаг по горизонтали (8/10/15 м по Ø50/100/150) и обязательная
   ревизия сразу после поворота — в роли сейчас про ревизии только «люк к отключающей арматуре»,
   расстановка по трассе не описана.
7. Пункт о вытяжной части стояка (фановая труба) как зоне **вне дизайн-проекта** — явно вписать в
   «Граница ответственности», чтобы агент не пытался её проектировать/переносить.

## Что проверять автоматически в листах (для `check-sheets.js` / `audit-sheets.js`)

- На плане сантехники: у каждого выпуска/точки подписан индекс (В1/Т3/Т4/К1) и диаметр — не просто
  линия без подписи.
- На аксонометрии: есть отдельный лист/блок для водопровода и отдельный для канализации (не совмещены
  в одну картинку, если это не осознанно упрощённая дизайн-схема).
- На плане тёплого пола: у каждого контура подписаны длина и коллекторный вход/выход; если длина
  контура одной ветки визуально/по подписи превышает ~100 м — предупреждение (нужна проверка гидравликой).
- На плане тёплого пола: вдоль наружных стен/под окнами шаг визуально гуще, чем в центре комнаты
  (полоса краевой зоны отмечена или хотя бы не совпадает по шагу с центром) — иначе предупреждение
  «не выделена краевая зона».
- На плане радиаторов: подпись зазора до пола/подоконника или ссылка на типовой узел — если полностью
  отсутствует, предупреждение (не критично, но полезно для сборки).
- На плане канализации: для каждого протяжённого участка есть либо явный уклон, либо ссылка на типовой
  (не «уклон не указан»).
- На плане вентиляции/кондиционера: трасса дренажа подписана с уклоном или направлением стрелкой,
  указана точка сброса (сифон/воронка), нет визуальных «горбов» на прямом участке дренажа.
- Наличие обязательных примечаний из раздела 9 текстом на листе или в общих данных — простая проверка
  по вхождению ключевых фраз («расчёт... выполняет проектная организация», «уточнить по паспортам»).
- Маркировка трубопроводов на плане ограничена набором из легенды листа (не появляются индексы, не
  расшифрованные в условных обозначениях).

## Источники

- [ГОСТ 21.601-2011 — docs.cntd.ru](http://docs.cntd.ru/document/1200095704)
- [ГОСТ 21.602-2016 — docs.cntd.ru](http://docs.cntd.ru/document/1200142447)
- [ГОСТ 21.205-2016 — vsegost.com](https://vsegost.com/Catalog/63/63080.shtml)
- [ГОСТ 21.205-2016 — poweredhouse.ru (обозначения элементов)](https://poweredhouse.ru/santekhnicheskie-sistemy-uslovnye-oboznacheniya-ehlementov-gost-21-205-2016/)
- [Маркировка трубопроводов В1/Т3/Т4/К1/К2 — povodu.ru](https://povodu.ru/norms/chifryviv/)
- [Форум dwg.ru — обозначение стояков В1(Т3), К1](https://forum.dwg.ru/showthread.php?t=154827)
- [СП 30.13330.2020 — docs.cntd.ru](http://docs.cntd.ru/document/573741260)
- [СП 30.13330.2020 PDF — fkr-spb.ru](https://fkr-spb.ru/upload/iblock/1fb/11xju6m7n7s0gy2k5byf8a2boxklyp15.pdf)
- [Расчёт канализации по СП 30 — e-ska.ru](https://e-ska.ru/rukovodstva/raschet-kanalizacii-sp-30/)
- [Расстояния между ревизиями — usadba.guru](https://usadba.guru/kanalizaciya/rasstoyaniya-mezhdu-reviziyami-i-prochistkami.html/)
- [Вытяжная часть стояка — forum.abok.ru](https://forum.abok.ru/lofiversion/index.php/t133369.html)
- [18. Устройство систем водоотведения — proekt-kom.ru](https://proekt-kom.ru/laws/sp-30.13330.2020/810)
- [СП 60.13330.2020 — docs.cntd.ru](https://docs.cntd.ru/document/573697256) (редирект на платный доступ)
- [СП 60.13330.2020 — base.garant.ru](https://base.garant.ru/400536193/)
- [Температура тёплого пола — blog.vkvadrate.ru](https://blog.vkvadrate.ru/stati-i-obzory/pochemu-tyeplyy-pol-nelzya-gret-vyshe-28-gradusov-i-zachem-on-togda-nuzhen/)
- [Температура тёплого пола — htsn.ru](https://htsn.ru/minimalnaya-maksimalnaya-i-optimalnaya-temperatura-teplogo-pola/)
- [Высота радиатора — warm-market.ru](https://www.warm-market.ru/blogs/blog/rasstoyaniye-radiatora-ot-steny)
- [Высота радиатора — pronormy.ru](https://pronormy.ru/stroitelstvo/dom/rasstoyanie-ot-pola-do-radiatora)
- [СП 54.13330.2022 текст — tiflocentre.ru PDF](https://tiflocentre.ru/download/sp_54.13330.2022.pdf)
- [Воздухообмен квартиры — proekt-kom.ru](https://proekt-kom.ru/laws/sp-54/obespechenie54)
- [Кратность воздухообмена таблица — inner.su](https://inner.su/articles/tablitsa-kratnosti-vozdukhoobmena/)
- [Нормы минимального воздухообмена — abok.ru](https://www.abok.ru/for_spec/articles/7/1595/1.htm)
- [Длина контура тёплого пола — iohouse.ru калькулятор](https://iohouse.ru/kalkulyatory/kalkulyator-teplogo-pola/)
- [Шаг укладки/краевая зона — skoba.pro](https://skoba.pro/blog/shag-ukladki-vodyanogo-teplogo-pola)
- [Шаг укладки/краевая зона — raywarm.ru](https://raywarm.ru/services/the-installation-of-floor-heating/shag-ukladki-teplogo-pola-trebovaniya-normy-i-pravila/)
- [Дренаж кондиционера, уклон — mastergrad.com форум](https://mastergrad.com/forums/t148862-drenazh-ot-kondicionera-vopros-pro-uklon/)
- [Дренаж кондиционера — kvent.ru](https://kvent.ru/stati/pravilnaya-ustanovka-drenazha-kondicionera-shemy-pravila-i-tehnichka-bez-vody.html)
- [ГОСТ 21.110-2013 — docs.cntd.ru](http://docs.cntd.ru/document/1200107995)
- [ГОСТ 21.110-2013 — gostam.ru](https://gostam.ru/spds/gost-21-110-2013/)
- [Аксонометрическая схема водопровода — m-strana.ru](https://m-strana.ru/articles/aksonometricheskaya-skhema-vodoprovoda/)
- [Аксонометрические схемы ВК — okno-pro.ru](https://okno-pro.ru/montazh/aksonometricheskaya-shema-vodosnabzheniya.html)
- [Аксонометрия ВК, методичка — studfile.net](https://studfile.net/preview/2995461/page:5/)
- [План сантехники в дизайн-проекте — flatica.ru](https://flatica.ru/statyi/plan-raspolozheniya-santehnicheskih-priborov-primery-stsetivw-vs~127772738)
- [Состав дизайн-проекта, план сантехники — art-dom.ru](https://art-dom.ru/design-interior-sostav-santexplan.php)
